---
date: 2026-06-22
created: 2026-06-22T23:05:00+08:00
type: 概念
tags: [research, 数据中心, 散热, 液冷, 风冷, AI算力, PUE, 服务器]
related: ["[[算力]]"]
source_count: 19
archive: "research/2026-06-22_liquid-cooling-vs-air-cooling-servers"
---

# 液冷与风冷在服务器散热方面的区别和各自优势

## 核心结论（先说人话）

服务器跑算会产生大量热——风冷靠空气吹热风、液冷靠液体把热"流"走，而水在相同体积下携热能力比空气高约 3000 倍。这一物理事实决定了二者的分工：低密度（≤ 30 kW/柜）风冷是最优解（便宜、皮实、运维门槛低），高密度 AI 训练（≥ 40–50 kW/柜起步、[[GB200]] NVL72 一柜 120–130 kW）则除液冷之外没有可行选择。2025–2026 是产业拐点：NVIDIA GB200 整柜强制液冷、微软 Maia 二代闭环液冷量产、中国"东数西算"PUE ≤ 1.25 强约束——液冷正从"先进选项"变成"[[算力]] 硬基础设施"。但同时两相浸没冷却因 PFAS 监管退潮，单相直冷板成为唯一确定的主流路线。

## 一句话本质区别

风冷与液冷的本质区别只有一句话：**风冷靠空气搬热、液冷靠液体搬热，而单位体积下水的携热能力是空气的约 3300 倍、对流换热系数是约 60 倍**。"区别"和"优势"是同一个问题：**在什么功率密度门槛上，物理决定了你必须从空气切到液体**。

## 风冷的工作机制与极限

四件套：服务器内部风扇 → 冷热通道隔离 → 机房空调 CRAC/CRAH → 冷却塔 / 干冷器外排。

功率密度阈值（业内经验）：
- **5–15 kW/柜**：风冷舒适区，PUE 1.4–1.6
- **15–30 kW/柜**：行业当下主流（Uptime 2025），需要专门设计但仍可全风冷
- **30–50 kW/柜**：风冷边际成本陡升，后门换热器 (RDHx) 介入——风液混合架构入口
- **≥ 50 kW/柜**：物理上做不动，必须引入液冷

> 网上"风冷在 41.3 kW/柜物理瓶颈"等极精确数字源自集成商博文，工程上更可靠是 30–50 kW 这段区间。

## 液冷三条路线

| 路线 | 原理 | 典型功率 | 现状 |
|---|---|---|---|
| **直冷板 (DTC)** | 冷板贴芯片散热面、液体流过带热 | 120–200 kW/柜 | **唯一确定主流**，47–55% 份额 |
| **单相浸没** | 整机泡矿物油，油循环散热 | 100–200 kW/柜 | 小众 |
| **两相浸没** | 泡氟化液，相变沸腾散热 | 200 kW+ 理论 | **3M 退出 + PFAS 监管事实退潮** |

> 直冷板只解决 GPU/CPU 70–80% 的热，**内存 / 电源 / 网卡 20–30% 零碎热仍靠风冷或 RDHx**——所谓"液冷柜"实际是风液混合。

## PFAS 监管风暴（两相浸没的事实退潮）

- **2022-12-20**：3M 宣布 2025 年底全面停产 PFAS（含 Novec 7100/649、Fluorinert FC-72 等两相浸没关键介质）
- **2023-06**：3M 与美国公共水务系统约 125 亿美元和解
- **2025-03-31**：Novec 系列最后接单日期
- **结果**：两相浸没失去稳定介质供应，超大规模运营商大面积关停项目转回直冷板（DLC）

→ **单相直冷板"吃下"了原本预留给两相浸没的市场份额**，是当下产业链格局的重要逆转。

## 关键数据对比

| 维度 | 风冷 | 直冷板 DTC | 单相浸没 |
|---|---|---|---|
| 单柜功率上限 | 30–50 kW（混合 75 kW） | 120–200 kW | 100–200 kW |
| 典型 PUE | 1.4–1.6（优化 1.2–1.3） | 1.05–1.15 | 1.03–1.10 |
| WUE 水耗 | 0.5–1.8 L/kWh | ~0（闭环） | ~0 |
| CapEx | ~$1.5–2 M/MW（集成商口径） | ~$3–4 M/MW（集成商口径） | 更高 |
| 运维门槛 | 低 | 中 | 高 |

## 各自的真正优势

**风冷不可替代的场景**：低密度算力（5–20 kW）、存量数据中心改造、边缘机房、故障域隔离要求高的场景。
**液冷无可替代的场景**：[[GB200]] 之后的 AI 训练 / 推理、PUE ≤ 1.25 政策红线下的合规数据中心、水资源紧张地区（闭环不耗水）、需要余热回收的欧洲场景。

## 为什么 2025–2026 是分水岭

AI 芯片功耗曲线突破风冷物理极限：
- H100/H200/MI300X：700W/GPU → 风冷勉强
- **GB200 NVL72**：72 颗 Blackwell + 36 颗 Grace，单柜 120–130 kW、强制液冷、冷却液流量 > 700 L/min
- **GB300**：单 GPU ~1400W、整柜 150 kW+
- **Rubin（2026–2027）**：预计 250–600 kW/柜、TDP 4000W+

高盛预测液冷 AI 服务器渗透率 2024 15% → 2025 54% → 2026 76%（卖方预期·置信度中）。

## 中国市场与政策

- **东数西算**（2024-08）：东部枢纽 PUE < 1.25 / 西部 PUE < 1.2
- **GB 40879**：所有数据中心 PUE 不得超 1.5（强制国标）
- **三大运营商白皮书**（2023-06-05）：2025 新建项目 50%+ 应用液冷
- **市场规模**：IDC China 口径下中国液冷服务器 2025 全年 33.9 亿美元（+42.6% YoY），CAGR ~48%（2025–2029）

→ 在 PUE ≤ 1.25 红线下，**液冷成为合规路径的"准必选项"**，不是技术比较问题，而是政策门槛问题。

## 代表玩家（与 [[算力]] 关联）

**国际**（Dell'Oro 2026-01-08 口径）：Vertiv 领跑 + CoolIT / nVent / Boyd / Aaon。Schneider Electric 在风液混合改造细分上工程能力完整。

**中国 A 股液冷三强**（2025 前三季财经媒体口径，未独立核实）：
- **英维克 002837**：温控龙头平台型最完整，营收 40.26 亿（+40.19%）、归母 3.83 亿（+13.13%）；市场传闻拿下 GB300 液冷机柜 1200 台订单占中国区 ~50%（机构研报口径、未独立核实）
- **申菱环境 301018**：工业环境特殊空调 + 液冷，营收 25.08 亿、归母 1.50 亿
- **高澜股份 300499**：冷板 / 浸没 / 集装箱三路线齐备，营收 5.88 亿（+62.52%）、归母 3423 万扭亏，在手订单 14.56 亿

## 真实部署案例

1. **NVIDIA GB200 NVL72**：液冷成为产品规格的一部分——运营商买的不是"服务器 + 散热"，而是"液冷一体机"。
2. **Microsoft Azure Maia 100→200**：闭环液冷 + 零蒸发用水。Wisconsin Mount Pleasant + Atlanta AI Superfactory 首批落地。
3. **风液混合改造（RDHx）**：存量机房后门加水冷换热器，30 → 75 kW/柜不动既有空调系统——2026 主流过渡架构。

## 风险与争议

1. 路线锁定风险（两相浸没投入面临折旧加速）
2. 漏液 vs 可用性的紧张（运维成熟度落后于硬件部署速度）
3. PFAS 监管外溢可能波及单相浸没部分介质
4. AI 投资周期风险（液冷需求依赖 AI CapEx、A 股液冷三强估值已反映 AI 暴露）
5. 风冷不会消亡——存量 + 非 AI + 边缘三类场景里风冷在 5–10 年内仍最优
6. 集成商博文里的精确数字（41.3 kW、0.015°C/W 等）属集成商口径、未独立核实

## 与五大板块的关联

- **[[算力]]（强关联）**：液冷与风冷选型直接决定 AI 数据中心 GPU 类型、单位面积算力密度、电费 / 水费 OpEx 结构，是算力板块底层成本工程
- **[[AI应用]]（间接）**：液冷上位间接降低 AI 训练边际成本
- 光模块 / 机器人 / 航天：无直接关联，不挂

## 下次看什么

1. NVIDIA GB300 量产节奏（2026H2 交付量 + TDP 1400W 兑现）
2. Rubin 平台规格披露（预计 2026 GTC / 2027 Computex）
3. 东数西算枢纽 PUE 实测合规情况（2026 中数据中心 PUE 抽查公报）
4. 三大运营商 2025 年终液冷采购规模（白皮书 50% 目标落地否）
5. PFAS-free 替代液商用进度（Chemours / ZutaCore / Honeywell）
6. 液冷漏液事故公开案例（首例大规模宕机会反向影响改造节奏）

---

> 本笔记为精简版，完整报告含数据表、案例、来源详见 `report.html`（在仓库 `research/2026-06-22_liquid-cooling-vs-air-cooling-servers/`）。
